<!DOCTYPE html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>DNP3 — Distributed Network Protocol 3</title>
<style>
:root{--accent:#b45309;--accent2:#7c2d12;--ink:#1e293b;--mut:#475569;--line:#e2e8f0;--bg:#f1f5f9;--card:#fff;}
*{box-sizing:border-box}
body{margin:0;font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
color:var(--ink);background:var(--bg);line-height:1.55;font-size:15.5px}
a{color:var(--accent)}
header{background:linear-gradient(135deg,var(--accent),var(--accent2));color:#fff;padding:26px 22px 18px}
header .kick{font-size:12px;letter-spacing:.14em;text-transform:uppercase;opacity:.9}
header h1{margin:.15em 0 .1em;font-size:26px}
header .sub{opacity:.95;margin:0 0 12px}
header .meta{display:flex;flex-wrap:wrap;gap:8px}
header .chip{background:rgba(255,255,255,.18);border:1px solid rgba(255,255,255,.35);
padding:3px 10px;border-radius:20px;font-size:12.5px}
nav{position:sticky;top:0;z-index:20;background:#0f172a;display:flex;flex-wrap:wrap;gap:2px;padding:0 8px}
nav button{background:none;border:0;color:#cbd5e1;padding:12px 13px;font-size:13.5px;cursor:pointer;
border-bottom:3px solid transparent;font-weight:600}
nav button:hover{color:#fff}
nav button.on{color:#fff;border-bottom-color:var(--accent)}
main{max-width:1080px;margin:0 auto;padding:22px 18px 60px}
section{display:none;animation:f .2s ease}
section.on{display:block}
@keyframes f{from{opacity:0;transform:translateY(4px)}to{opacity:1}}
h2{font-size:21px;border-bottom:2px solid var(--line);padding-bottom:6px;margin-top:8px}
h4{margin:.9em 0 .35em;font-size:15.5px}
.card{background:var(--card);border:1px solid var(--line);border-radius:12px;padding:16px 18px;margin:14px 0;
box-shadow:0 1px 2px rgba(15,23,42,.04)}
.muted{color:var(--mut)}
.grid2{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin:10px 0}
.tile{background:#f8fafc;border:1px solid var(--line);border-radius:10px;padding:12px 14px}
.tile h4{margin:.1em 0 .3em;color:var(--accent)}
.mono,.wire,pre,code{font-family:ui-monospace,SFMono-Regular,Menlo,Consolas,monospace}
code{background:#eef2ff;padding:1px 5px;border-radius:4px;font-size:.92em}
.wire{background:#0f172a;color:#e2e8f0;padding:8px 12px;border-radius:8px;font-size:12.5px;overflow-x:auto}
table{border-collapse:collapse;width:100%;margin:8px 0;font-size:14px}
th,td{border:1px solid var(--line);padding:7px 9px;text-align:left;vertical-align:top}
th{background:#f8fafc}
.ft td.mono{white-space:nowrap;color:var(--accent);font-weight:700}
/* frame explorer */
.explorer{display:grid;grid-template-columns:330px 1fr;gap:14px}
.flist{max-height:70vh;overflow:auto;border:1px solid var(--line);border-radius:10px;background:#fff}
.frow{display:flex;gap:8px;align-items:center;padding:8px 10px;border-bottom:1px solid var(--line);cursor:pointer;font-size:13px}
.frow:hover{background:#f8fafc}
.frow.sel{background:#eef2ff;border-left:3px solid var(--accent)}
.frow.anom{background:#fef2f2}
.frow.anom.sel{background:#fee2e2}
.fn{font-weight:700;color:var(--mut);min-width:26px}
.dir{color:var(--accent2);font-weight:700}
.dot{width:9px;height:9px;border-radius:50%;flex:0 0 auto}
.fsum{flex:1;overflow:hidden;text-overflow:ellipsis;white-space:nowrap}
.detail{border:1px solid var(--line);border-radius:10px;background:#fff;padding:16px 18px;min-height:60vh}
.detail h3{margin:.1em 0}
.pathline{color:var(--mut);font-size:13px;margin-bottom:8px}
.kv{width:100%;margin:8px 0}
.kv td:first-child{width:38%;color:var(--mut);font-weight:600}
.callout{border-left:4px solid;padding:9px 12px;border-radius:6px;margin:10px 0;font-size:14px}
.teach{background:#f0f9ff;border-color:#0ea5e9;padding:9px 12px;border-radius:6px;margin:10px 0;font-size:14px}
.filterbar{display:flex;gap:8px;align-items:center;margin:8px 0}
.filterbar code{flex:1}
.copy{border:1px solid var(--line);background:#fff;border-radius:6px;padding:4px 10px;cursor:pointer;font-size:12.5px}
.copy:hover{background:#f1f5f9}
.hex{background:#0f172a;color:#cbd5e1;padding:10px 12px;border-radius:8px;font-size:11.8px;overflow-x:auto;white-space:pre}
.toolbar{display:flex;gap:12px;align-items:center;margin-bottom:10px;font-size:13.5px;flex-wrap:wrap}
.legend{display:flex;gap:12px;font-size:12px;color:var(--mut);flex-wrap:wrap}
.legend span{display:inline-flex;gap:5px;align-items:center}
.seccard{background:#fff;border:1px solid var(--line);border-left-width:5px;border-radius:10px;padding:12px 16px;margin:12px 0}
.sech{display:flex;gap:8px;align-items:center;flex-wrap:wrap}
.sevpill{color:#fff;font-size:11px;font-weight:700;padding:2px 8px;border-radius:20px}
.secid{font-weight:700;color:var(--mut)}
.secmeta{font-size:13px;color:var(--mut);margin:4px 0}
.attk{font-size:13px;color:#7c2d12;background:#fff7ed;border:1px solid #fed7aa;padding:5px 9px;border-radius:6px;display:inline-block}
.ex{background:#fff;border:1px solid var(--line);border-radius:10px;padding:12px 16px;margin:12px 0}
.ex .q{background:#f8fafc;padding:7px 10px;border-radius:6px}
details summary{cursor:pointer;color:var(--accent);font-weight:600}
.persona{display:flex;gap:12px;background:#fff;border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin:10px 0}
.pcode{font-family:ui-monospace,monospace;font-weight:700;color:#fff;background:var(--accent);border-radius:8px;
padding:8px 10px;height:fit-content;font-size:12.5px;white-space:nowrap}
.pbody h4{margin:.1em 0 .2em}
.ptag{font-size:11px;background:#eef2ff;color:var(--accent);padding:2px 8px;border-radius:20px;font-weight:600}
.pvoice{font-style:italic;color:#334155;margin:.2em 0 .4em}
.foot{color:var(--mut);font-size:12.5px;border-top:1px solid var(--line);margin-top:26px;padding-top:12px}
.switch{margin-left:auto}
.xbadge{background:#dc2626;color:#fff;font-size:10px;font-weight:700;padding:1px 6px;border-radius:10px}
.bigcallout{background:#fff;border:1px solid var(--line);border-left:5px solid #2563eb;border-radius:10px;padding:12px 16px;margin:12px 0}
.bigcallout h4{margin:.1em 0 .4em}
.sevtag{font:700 10px/1 ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;letter-spacing:.04em;padding:2px 5px;border-radius:4px;flex:0 0 auto;min-width:54px;text-align:center}
.sev-norm{color:#475569;background:#f1f5f9;border:1px solid #e2e8f0}
.sev-note{color:#1e40af;background:#dbeafe}
.sev-caution{color:#9a3412;background:#ffedd5}
.sev-crit{color:#991b1b;background:#fee2e2}
.frow:focus-visible{outline:2px solid var(--accent);outline-offset:-2px}
kbd{font:600 11px ui-monospace,monospace;background:#f1f5f9;border:1px solid #cbd5e1;border-bottom-width:2px;border-radius:4px;padding:0 4px}
@media(max-width:820px){.grid2{grid-template-columns:1fr}.explorer{grid-template-columns:1fr}}
</style></head>
<body>
<header>
  <div class="kick">ICS / OT Protocol Analysis Lab Kit &nbsp;·&nbsp; DNP3 Module</div>
  <h1>DNP3 — Distributed Network Protocol 3</h1>
  <p class="sub">Reading a substation SCADA conversation, frame by frame</p>
  <div class="meta">
    <span class="chip">Port TCP/20000 (also UDP/20000; some vendors use 19999 for a TLS variant)</span>
    <span class="chip">IEEE 1815-2012 (with DNP3 Secure Authentication v5)</span>
    <span class="chip">Capture: dnp3_substation.pcap</span>
    <span class="chip">Protocol analysis &amp; defensive recognition — not an offensive tradecraft course. Intermediate (TCP/IP + basic Wireshark; new to ICS/OT)</span>
  </div>
</header>
<nav id="nav">
  <button class="on" data-t="overview">Overview</button>
  <button data-t="industry">Industry &amp; Use Cases</button>
  <button data-t="anatomy">Protocol Anatomy</button>
  <button data-t="explorer">Frame Explorer</button>
  <button data-t="security">Security &amp; Controls</button>
  <button data-t="lab">Hands-On Lab</button>
  <button data-t="onet">O*NET &amp; Careers</button>
  <button data-t="refs">References</button>
</nav>
<main>
  <section class="on" id="overview">
    <div class="bigcallout" style="border-left-color:#dc2626"><h4>Scope &amp; threat model — read this first</h4><p>This module teaches you to <b>read</b> DNP3 and <b>recognize</b> its weaknesses on the wire. It does <b>not</b> teach you to attack a substation — it deliberately hands you the one thing a real operator-of-harm must earn first: a position on the wire between master and outstation.</p><p>The real ICS kill chain (MITRE ATT&amp;CK for ICS): Initial Access → pivot into the OT network (Lateral Movement) → recon &amp; address/asset enumeration (Discovery; Network Sniffing T0842) → <b>the injection you practice here</b> (Unauthorized Command Message, T0855) → optional impact/persistence (Manipulation of Control T0831; restart DoS T0814).</p><p>The frame-27 CROB trip is the <b>last ~5%</b>. The enumeration, the L2 adjacency to the RTU, and the access that precede it are the hard 95% — and are out of scope here. See &#x27;What would make this real offense&#x27; below.</p></div><div class="bigcallout" style="border-left-color:#b45309"><h4>OT reality check — read this before frame 1</h4><p>The topology here is deliberately collapsed: master, outstation, and &#x27;rogue&#x27; host all sit on one routable subnet (10.20.0.0/24) so the injection is easy to see. Field distribution DNP3 rarely looks like this — it runs overwhelmingly over serial, leased line, licensed radio, or private cellular APNs; where carried on IP, the outstation terminates on a substation gateway reachable only from the control center&#x27;s front-end processor, behind a firewall. A peer host able to open its own TCP session to the RTU (frame 27&#x27;s premise) is therefore <b>already a segmentation failure</b>, not the normal starting condition.</p><p>Consequence is not symmetric, either. A feeder <b>trip (OPEN)</b> is the fail-safe, self-announcing, reversible direction. The genuinely dangerous act is an unsupervised <b>CLOSE</b> — onto a grounded line or working crew, into a fault, or out of synchronism — which real substations gate with hot-line/clearance tags, sync-check (25) relays, reclose-blocking, and a local/remote (43) switch that removes the breaker from SCADA during maintenance. Treat &#x27;opened a breaker&#x27; and &#x27;closed a breaker&#x27; as different risk classes.</p><p>*Lab-topology note: the flat subnet and (in the lab) Docker networks stand in for VLANs / zone firewalls; addresses are illustrative.*</p></div>
    <h2>What this module is</h2>
    <div class="card"><p>DNP3 is the workhorse SCADA protocol of the North American electric and water sectors. It carries the conversation between a <b>master</b> (the control-center software an operator watches) and one or more <b>outstations</b> (the RTUs and IEDs sitting in substations, pump houses, and tanks). The master polls outstations for measurements and status, outstations report changes as events, and the master sends control commands — open this breaker, start that pump.</p><p>DNP3 was designed in the early 1990s for slow, unreliable serial links, so it is compact, resilient, and layered in an unusual way (a data-link layer with its own CRCs, a tiny pseudo-transport layer, and a rich application layer of typed data objects). When utilities moved these links onto IP networks, DNP3 was simply wrapped in TCP on port 20000 — carrying along a 1990s security model: <b>no authentication, no encryption, and no authorization by default.</b> That gap is the throughline of this module.</p><p>You will analyze <code>dnp3_substation.pcap</code>, a curated 37-frame capture of a distribution substation being polled and controlled from a control center — followed by a rogue host on the same network issuing commands the outstation has no way to distinguish from the real master. Every frame number, field value, and CRC in this module was produced and verified with Wireshark/tshark and CISA&#x27;s ICSNPP DNP3 parser.</p></div>
    <h2>Learning objectives</h2>
    <div class="card"><ul><li>Given a DNP3 frame decoded in Wireshark, label the data-link, pseudo-transport, and application layers and state what each contributes to delivering one control message.</li><li>From a capture, classify each application function code (READ, RESPONSE, UNSOLICITED RESPONSE, SELECT, OPERATE, DIRECT OPERATE, COLD RESTART) and distinguish a supervised SELECT→OPERATE sequence from a one-step DIRECT OPERATE, citing the function-code and application-control fields as evidence.</li><li>Given a RESPONSE frame, map its data objects (g1/g2 binary, g30/g32 analog, g20 counter, g12 CROB) to the physical substation points they represent and infer the outstation&#x27;s state (e.g., breaker open vs. closed) from the field values.</li><li>[Assessed] Given an unseen capture that mixes traffic from more than one legitimate master with a single buried malicious frame, differentiate the legitimate traffic from the injected frame and justify the call by naming the fields that disagree (IP source vs. DNP3 link address, a missing SELECT, or an unsolicited response not originating from the outstation).</li><li>[Assessed] Given a proposed detection rule for DNP3 control abuse, critique its coverage, construct an attack variant that evades it (e.g., a spoofed UNSOLICITED RESPONSE carrying no control function code), and revise the rule so it catches the variant without alarming on legitimate masters.</li><li>For a substation that cannot be re-flashed to add DNP3-SA today, recommend and prioritize compensating controls (segmentation/allow-listing first, then DNP3-SA/TLS), explaining what each does and does not mitigate.</li><li>Using Zeek with the CISA ICSNPP DNP3 parser, produce dnp3_control.log and dnp3_objects.log from a capture and derive the single log line that best evidences an unauthorized control, naming the field that makes it detectable.</li></ul></div>
    <h2>The capture at a glance</h2>
    <div class="card"><p>A distribution substation (outstation, DNP3 address 10, at 10.20.0.20) is polled and controlled by the control-center SCADA master (address 100, at 10.20.0.5). The session shows a routine poll/response rhythm, an event report, and a supervised breaker close. Then a rogue host (10.20.0.66) opens its own TCP session to the outstation and — spoofing the master&#x27;s link address — issues control and restart commands the outstation obeys.</p>
      <table><tr><th>Host / role</th><th>Address</th><th>Notes</th></tr><tr><td><b>Master / Control center</b></td><td class="mono">10.20.0.5</td><td>DNP3 link address 100 — the SCADA/EMS master an operator watches</td></tr><tr><td><b>Outstation / Substation RTU</b></td><td class="mono">10.20.0.20:20000</td><td>DNP3 link address 10 — RTU/IED controlling a feeder breaker</td></tr><tr><td><b>Rogue host</b></td><td class="mono">10.20.0.66</td><td>Attacker with network reachability to the outstation; spoofs the master address</td></tr></table>
      <p class="muted" style="margin-top:8px">37 frames · 2 TCP streams · TCP/20000 · master↔outstation poll/control + rogue-host injection</p>
      <p>Jump to the <a href="#" class="gotab" data-t="explorer">Frame Explorer</a> to walk the capture packet by packet.</p>
    </div>
  </section>

  <section id="industry"><h2>Where DNP3 lives</h2><div class="card"><p>DNP3 is not a general-purpose IT protocol — it lives almost entirely inside critical infrastructure, which is exactly why its weaknesses matter. If you see DNP3 on a network, you are almost certainly looking at an operational-technology (OT) environment where packets move physical equipment.</p><div class="grid2"><div class="tile"><h4>Electric power (its heartland)</h4><p>Transmission and distribution utilities use DNP3 between control-center SCADA/EMS masters and substation RTUs, protective relays, and IEDs. It reports bus voltages, line currents, breaker and switch status, and carries trip/close commands. In North America, NERC CIP covers Bulk Electric System cyber systems — broadly transmission at 100 kV and above plus certain generation — so most transmission-substation DNP3 is in scope; ordinary distribution feeders like this one generally are not (they fall to state public-utility commissions, with narrow exceptions such as UFLS or a Remedial Action Scheme).</p></div><div class="tile"><h4>Water and wastewater</h4><p>Municipal utilities use DNP3 to monitor tank levels, pump status, flow, and chlorine dosing across geographically spread lift stations and treatment plants — often over cellular or radio backhaul.</p></div><div class="tile"><h4>Oil, gas, and pipelines</h4><p>Used for remote wellheads, compressor stations, and pipeline monitoring where long serial/radio distances favored DNP3&#x27;s compact, robust framing.</p></div><div class="tile"><h4>Transportation &amp; building infrastructure</h4><p>Appears in rail signaling telemetry, tunnel and traffic systems, and large campus/utility plants.</p></div></div><h4>Typical use cases</h4><ul><li>Integrity poll: the master periodically asks an outstation for its full current state (a &#x27;give me everything&#x27; Class 0/1/2/3 READ).</li><li>Report-by-exception: outstations send UNSOLICITED RESPONSES the instant a monitored point changes, instead of waiting to be polled.</li><li>Supervised control: an operator closes or trips a breaker using SELECT-then-OPERATE so the target is confirmed before the action fires.</li><li>Time synchronization and file transfer for downstream devices and event logs.</li></ul></div></section>

  <section id="anatomy"><h2>Protocol anatomy</h2><div class="card"><p>DNP3 is built on the IEC 60870-5 &#x27;Enhanced Performance Architecture,&#x27; whose canonical layers are physical, data link, and application — plus an added <b>pseudo-transport</b> sublayer (so DNP3 is often called a &#x27;3+1&#x27; stack). On an IP network the physical layer is just TCP/IP, so what you actually expand in Wireshark are three software layers inside each TCP segment: data link, pseudo-transport, and application. Understanding the split makes the capture readable — and explains where security controls can (and cannot) be added.</p><div class="layer"><h4>Data Link Layer</h4><p>Starts with the sync bytes 0x05 0x64, then a length octet, a control octet (direction/primary bits + a link function code), and 16-bit destination and source link addresses (little-endian). A 2-byte CRC follows the header and every 16-byte data block. In our capture the master is link address 100 and the outstation is 10.</p><pre class="wire">0x0564 · len · ctrl · dest(2) · src(2) · CRC — then data blocks each +CRC</pre></div><div class="layer"><h4>Pseudo-Transport Layer</h4><p>A single octet (FIR/FIN bits + a 6-bit sequence number) that lets long application messages be split across multiple link frames and reassembled. Small messages set both FIR and FIN.</p><pre class="wire">1 octet: FIR | FIN | 6-bit sequence</pre></div><div class="layer"><h4>Application Layer</h4><p>An application-control octet (FIR/FIN/CON/UNS + 4-bit sequence), a one-byte function code, and — in responses only — a two-byte Internal Indications (IIN) field, followed by typed data objects. Objects are addressed by Group/Variation (e.g., g1v2 = binary input with flags, g30v1 = 32-bit analog input, g12v1 = CROB control block).</p><pre class="wire">app-ctrl · function-code · [IIN(2) if response] · objects…</pre></div><h4>Function / packet types you will see</h4><table class="ft"><tr><th>Code</th><th>Name</th><th>Meaning</th></tr><tr><td class="mono">0x01</td><td><b>READ</b></td><td>Master asks the outstation for data (often a class poll).</td></tr><tr><td class="mono">0x02</td><td><b>WRITE</b></td><td>Master writes values/config to the outstation.</td></tr><tr><td class="mono">0x03</td><td><b>SELECT</b></td><td>Arm a control point — must be confirmed by an OPERATE.</td></tr><tr><td class="mono">0x04</td><td><b>OPERATE</b></td><td>Execute the control previously armed by SELECT.</td></tr><tr><td class="mono">0x05</td><td><b>DIRECT OPERATE</b></td><td>Execute a control in one step (no SELECT).</td></tr><tr><td class="mono">0x0D</td><td><b>COLD RESTART</b></td><td>Command the outstation to fully restart.</td></tr><tr><td class="mono">0x81</td><td><b>RESPONSE</b></td><td>Outstation reply to a request (carries IIN + objects).</td></tr><tr><td class="mono">0x82</td><td><b>UNSOLICITED RESPONSE</b></td><td>Outstation-initiated event report (no poll).</td></tr></table></div></section>

  <section id="explorer">
    <h2>Frame-by-frame explorer</h2>
    <div class="toolbar">
      <label><input type="checkbox" id="anomOnly"> Show anomalies only</label>
      <span class="legend">
        <span><span class="dot" style="background:#94a3b8"></span>normal</span>
        <span><span class="dot" style="background:#2563eb"></span>note</span>
        <span><span class="dot" style="background:#d97706"></span>caution</span>
        <span><span class="dot" style="background:#dc2626"></span>critical / anomaly</span>
      </span>
    </div>
    <p id="fx-hint" class="muted" style="margin-top:-4px;font-size:13px">Click a frame, or press <kbd>↑</kbd>/<kbd>↓</kbd> (or <kbd>Home</kbd>/<kbd>End</kbd>) to move and <kbd>Enter</kbd>/<kbd>Space</kbd> to open it. Each row carries a severity word — <b>OK</b>, <b>NOTE</b>, <b>CAUTION</b>, <b>CRIT</b> — as well as a color. Numbers match Wireshark exactly — open dnp3_substation.pcap alongside this page.</p>
    <div class="explorer">
      <div class="flist" id="flist" role="listbox" aria-label="Capture frames — arrow keys to move, Enter or Space to open" aria-describedby="fx-hint"></div>
      <div class="detail" id="detail" role="region" aria-label="Selected frame detail" aria-live="polite" aria-atomic="true" tabindex="-1"></div>
    </div>
  </section>

  <section id="security"><h2>Security risks &amp; controls</h2>
    <p class="muted">Each finding ties specific frames to a real-world case and a concrete control. Frame links jump to the explorer.</p>
    <div class="seccard" style="border-left-color:#dc2626"><div class="sech"><span class="sevpill" style="background:#dc2626">CRITICAL</span><span class="secid">D1</span><b>No authentication on control commands</b></div><div class="secmeta">Seen in: <a href="#" class="framelink" data-f="16">frame&nbsp;16</a>, <a href="#" class="framelink" data-f="20">frame&nbsp;20</a>, <a href="#" class="framelink" data-f="27">frame&nbsp;27</a></div><p><b>Risk.</b> Base DNP3 accepts control commands (SELECT/OPERATE/DIRECT OPERATE) with no proof of identity. The outstation trusts a 16-bit link address that any host on-path can spoof, so a valid-looking TRIP or CLOSE can come from anywhere with network reachability (frame 27).</p><p><b>Real-world.</b> The 2015 Ukraine grid attack opened breakers by operating the utility&#x27;s own HMIs with stolen credentials; the 2007 INL Aurora test destroyed a generator by re-closing it out of synchronism (defended by sync-check relays). Both illustrate that command integrity — not data secrecy — is the crown jewel in OT, though neither was itself a DNP3 exploit.</p><p class="attk">MITRE ATT&amp;CK for ICS T0855 (Unauthorized Command Message)</p><p><b>Control.</b> Deploy DNP3 Secure Authentication (SAv5, IEEE 1815-2012): a challenge-response MAC on critical function codes proves a command came from a keyed master and was not altered. Layer on strict source allow-listing, IEC 62443 zones/conduits, and NERC CIP access controls. Note SAv5 provides authenticity and integrity, not confidentiality.</p></div><div class="seccard" style="border-left-color:#334155"><div class="sech"><span class="sevpill" style="background:#334155">HIGH</span><span class="secid">D2</span><b>No encryption — full cleartext</b></div><div class="secmeta">Seen in: <a href="#" class="framelink" data-f="6">frame&nbsp;6</a>, <a href="#" class="framelink" data-f="10">frame&nbsp;10</a>, <a href="#" class="framelink" data-f="27">frame&nbsp;27</a></div><p><b>Risk.</b> Every value, command, and address travels in the clear. An attacker who can capture traffic learns the substation&#x27;s live state, point map, and control structure with zero cryptographic effort (frames 6 and 10 are a ready-made reconnaissance feed).</p><p><b>Real-world.</b> Cleartext OT telemetry is the reconnaissance foundation that precedes targeted ICS attacks; mapping the process is a documented step in intrusions like Industroyer.</p><p class="attk">MITRE ATT&amp;CK for ICS T0842 (Network Sniffing)</p><p><b>Control.</b> Tunnel DNP3 over TLS or an IPsec/VPN conduit between substation and control center; segment the OT network so capture points are limited; monitor with a protocol-aware sensor. Encryption complements — does not replace — DNP3-SA.</p></div><div class="seccard" style="border-left-color:#dc2626"><div class="sech"><span class="sevpill" style="background:#dc2626">CRITICAL</span><span class="secid">D3</span><b>Source spoofing / command injection</b></div><div class="secmeta">Seen in: <a href="#" class="framelink" data-f="27">frame&nbsp;27</a>, <a href="#" class="framelink" data-f="29">frame&nbsp;29</a></div><p><b>Risk.</b> An unsolicited DIRECT OPERATE from an unexpected IP, spoofing the master&#x27;s link address, is executed and acknowledged (frames 27–29). There is no SELECT interlock on DIRECT OPERATE and no source verification.</p><p><b>Real-world.</b> Command injection is possible only because the outstation cannot verify the sender; years of ICS-CERT advisories on internet-exposed and weakly-segmented DNP3 endpoints show how often that reachability exists in practice.</p><p class="attk">MITRE ATT&amp;CK for ICS T0855 / T0856 (Spoof Reporting Message)</p><p><b>Control.</b> Lead with the controls you can deploy without re-flashing: an OT firewall/data diode that lets only the sanctioned front-end processor reach TCP/20000, IEC 62443 zones/conduits, and a Zeek+ICSNPP sensor keyed on the invariant {link address ↔ expected source ↔ known-master set ↔ SELECT-before-OPERATE} rather than a single source IP. DNP3-SA is the durable upgrade that authenticates the command&#x27;s origin. Disabling DIRECT OPERATE only lowers the odds of an accidental single-frame actuation — it does not stop an attacker, who can forge SELECT then OPERATE just as easily.</p></div><div class="seccard" style="border-left-color:#334155"><div class="sech"><span class="sevpill" style="background:#334155">HIGH</span><span class="secid">D4</span><b>Availability attacks via control functions</b></div><div class="secmeta">Seen in: <a href="#" class="framelink" data-f="31">frame&nbsp;31</a>, <a href="#" class="framelink" data-f="33">frame&nbsp;33</a></div><p><b>Risk.</b> COLD RESTART (and its warm variant) will reboot an outstation on command, blinding operators to the site during recovery (frames 31–33). Combined with spoofing, it is a remote denial-of-control.</p><p><b>Real-world.</b> Loss of view/loss of control is a recurring objective in grid intrusions; the 2015 Ukraine attackers also bricked serial-to-Ethernet converters to prolong the outage.</p><p class="attk">MITRE ATT&amp;CK for ICS T0814 (Denial of Service)</p><p><b>Control.</b> Block administrative function codes (COLD/WARM RESTART) from all sources except the master at an OT firewall; require DNP3-SA for critical functions; monitor for unexpected Device Restart IIN flags.</p></div><div class="seccard" style="border-left-color:#334155"><div class="sech"><span class="sevpill" style="background:#334155">HIGH</span><span class="secid">D5</span><b>Protocol-implementation fragility (fuzzing)</b></div><p><b>Risk.</b> Many DNP3 stacks historically mishandled malformed frames, allowing a single crafted packet to crash or hang a master or outstation — a denial of service against the monitoring path itself. This is an implementation problem, separate from the design gaps above.</p><p><b>Real-world.</b> Project Robus (Adam Crain &amp; Chris Sistrunk) reported on the order of 28 flaws and roughly 16 ICS-CERT advisories across vendor DNP3 stacks as of early 2014 (umbrella advisory ICSA-13-291-01B, improper input validation); the effort continued through 2016 to ~30+ advisories in total.</p><p class="attk">MITRE ATT&amp;CK for ICS T0814 (Denial of Service)</p><p><b>Control.</b> Patch to fuzz-tested stack versions; front devices with a protocol-aware firewall/IDS that drops malformed DNP3; include robustness/fuzz testing in ICS procurement (per NIST SP 800-82r3 guidance).</p></div>
    <div class="card"><h4 style="margin-top:0">Detection under adversarial and operational reality</h4><p>The module&#x27;s headline rule — *alarm on any control whose source is not the sanctioned master IP* — survives this capture only by luck. It keys on <code>source_h</code>, an IP field in dnp3_control.log. But the attacker in frame 27 forged only the 16-bit DNP3 <b>link</b> address (writing the master&#x27;s 100) and left his real IP (10.20.0.66) untouched — so source_h still reads 10.20.0.66 and the alert happens to fire.</p><p>Note what the sensor cannot see: the forged link address appears in <b>no</b> default ICSNPP log (dnp3.log carries fc_request/fc_reply/iin; dnp3_control.log carries only source/destination IPs). To key on the field the attacker actually forged, you must first extend the parser to emit it.</p><p>Worse, a competent adversary spoofs the master&#x27;s <b>IP</b> — free from an on-segment position, or by hijacking the master&#x27;s still-open TCP session to :20000 — yielding source_h = the master and <b>no</b> alert. The rule is also base-rate naive: real outstations answer to a <b>set</b> of legitimate masters (primary + backup control centers, multiple front-end processors, DMS/OMS, engineering laptops during commissioning and relay testing), so a single-IP rule either floods the SOC or is brittle.</p><p>Durable detection keys on an <b>invariant</b> the attacker cannot cheaply satisfy — bind {DNP3 link address ↔ expected source IP/TCP session ↔ known-master allow-set ↔ SELECT-before-OPERATE}. Alarm on OPERATE with no matching in-window SELECT, brand-new sessions to :20000, or off-baseline function codes/timing — correlated in a SIEM with maintenance-window suppression and asset-inventory enrichment, not a lone packet rule.</p></div><div class="card"><h4 style="margin-top:0">When you encrypt, you blind your network sensor</h4><p>The confidentiality controls (DNP3 D2; MQTT M1/M2) close the exposure gap but move the detection boundary. Once transport is encrypted — DNP3 over TLS/VPN, MQTT on 8883 — the ICSNPP/Zeek sensor goes <b>dark</b>: Zeek emits no mqtt_*.log on 8883 (only ssl.log), and a DNP3-in-TLS tunnel is opaque to ICSNPP. Detection must then move to broker auth logs, RTU/endpoint syslog, flow/JA3 metadata, or a controlled decryption/inspection point. Draw the line precisely: DNP3 Secure Authentication (SAv5) is a MAC — authenticity and integrity only — so it does <b>not</b> blind ICSNPP; only the transport-encryption controls do.</p><p><b>Sensor placement.</b> Detection only works if the tap sees the traffic. Site the sensor on a mirror/SPAN or TAP at the OT/DMZ conduit the control-center master traverses. An attacker on the substation LAN injecting into the <b>local</b> RTU never crosses a control-center SPAN, and serial-tail DNP3 (RS-232/485 into the RTU) is invisible to any network sensor.</p></div><div class="card"><h4 style="margin-top:0">What would make this real offense (out of scope in this kit)</h4><p>A fuller offensive track — deliberately <b>out of scope</b> in this analysis-and-recognition kit — would add:</p><ul><li><b>Asset/address enumeration</b> — derive the outstation and master link addresses, point map, and class assignments from a capture or scan, instead of being handed 10/100.</li><li><b>L2 positioning</b> — ARP-spoof the master↔outstation path to get on-path; this kit assumes that adjacency already exists.</li><li><b>TCP-session hijack</b> — ride the master&#x27;s existing session instead of opening a fresh, easily-flagged socket.</li><li><b>Defeat SELECT-before-OPERATE</b> — capture and replay a valid SELECT, or win the operate race, rather than side-stepping it with DIRECT OPERATE.</li><li><b>DNP3-SA attacks</b> — aggressive-mode replay, session-key recovery, and downgrade/strip to force base DNP3.</li><li><b>Real malformed-frame fuzzing</b> — an actual fuzz harness that crashes a stack (finding D5 cites Project Robus but ships no fuzzer).</li></ul></div></section>

  <section id="lab"><h2>Hands-on lab</h2><div class="card"><p>The Docker lab ships a small Python DNP3 outstation and master so you can generate your own traffic, plus tcpreplay to replay this capture and Zeek + the CISA ICSNPP DNP3 parser to turn packets into readable logs. Start with the provided pcap in Wireshark, then reproduce it live.</p><div class="ex"><h4>Exercise 1. Find the control lifecycle</h4><ol><li>Open dnp3_substation.pcap in Wireshark.</li><li>Apply the display filter dnp3.al.func in {3,4,5} to isolate every control.</li><li>Identify the legitimate SELECT→OPERATE pair and the rogue DIRECT OPERATE.</li></ol><p class="q"><b>Question.</b> How many control messages are there, and which one lacks a SELECT — and why does that matter?</p><details><summary>Show answer</summary><p>Three controls: SELECT (frame 16) and OPERATE (frame 20) from the master, and a DIRECT OPERATE (frame 27) from 10.20.0.66. The DIRECT OPERATE has no SELECT interlock and comes from a non-master IP — it is the injected TRIP that opens the breaker.</p></details></div><div class="ex"><h4>Exercise 2. Spot the impostor by address</h4><ol><li>Filter dnp3 and add columns for ip.src and dnp3.src (DNP3 link source).</li><li>Compare the IP source and the DNP3 link source for every control frame.</li></ol><p class="q"><b>Question.</b> What is inconsistent about frame 27, and which field did the attacker forge?</p><details><summary>Show answer</summary><p>Frame 27&#x27;s IP source is 10.20.0.66 but its DNP3 link source is 100 — the master&#x27;s address. The attacker forged the link source to impersonate the master. Base DNP3 has no way to reject this.</p></details></div><div class="ex"><h4>Exercise 3. Turn packets into detections with ICSNPP</h4><ol><li>In the lab container run: zeek -C -r /pcaps/dnp3_substation.pcap icsnpp-dnp3</li><li>Open dnp3_control.log and dnp3_objects.log.</li></ol><p class="q"><b>Question.</b> Which single log line is your best alert for the attack, and what field makes it detectable?</p><details><summary>Show answer</summary><p>The dnp3_control.log line &#x27;DIRECT_OPERATE … Trip … Success&#x27; whose source_h is 10.20.0.66. But note that works here only because the attacker kept his real IP while forging the DNP3 link address; a smarter attacker who also spoofs the master&#x27;s IP (or hijacks its TCP session) defeats a source-IP rule. The durable detection keys on an invariant — a control with no preceding SELECT, from an unexpected session, or off the master&#x27;s baseline cadence (see &#x27;Detection under adversarial and operational reality&#x27;).</p></details></div><div class="ex"><h4>Exercise 4. Design the control</h4><ol><li>Re-read security findings D1 and D3.</li><li>Given a substation you cannot re-flash to add DNP3-SA tomorrow, list compensating controls you can deploy this week.</li></ol><p class="q"><b>Question.</b> Name three compensating controls that reduce the frame-27 risk without changing the outstation firmware.</p><details><summary>Show answer</summary><p>(1) OT firewall rule allowing TCP/20000 to the outstation only from the master IP; (2) network segmentation / a data diode isolating the control LAN; (3) a Zeek+ICSNPP sensor alarming on controls from non-master sources. DNP3-SA is the durable fix once the device supports it.</p></details></div></div></section>

  <section id="onet"><h2>O*NET personas &amp; career pathways</h2>
    <div class="card"><p class="muted">This module is framed around real O*NET occupational personas — the subject-matter voices that shaped it and the people whose work it maps to (see the split below: skills you practice vs. who this protects).</p><div class="persona"><div class="pcode">51-8012.00</div><div class="pbody"><h4>Power Distributors and Dispatchers <span class="ptag">Control-room career target</span></h4><p class="pvoice">“I sit at the SCADA/EMS master. When I close a breaker, frames 16–22 are literally my mouse click leaving the building.”</p><p>O*NET tasks: &#x27;Control, monitor, or operate equipment that regulates or distributes electricity … using data obtained from instruments or computers&#x27; and &#x27;Prepare switching orders.&#x27; DNP3 is the wire under those tasks. Tools list includes SCADA and EMS/OMS software.</p></div></div><div class="persona"><div class="pcode">49-2095.00</div><div class="pbody"><h4>Electrical &amp; Electronics Repairers — Powerhouse, Substation, and Relay <span class="ptag">Device-level career target (Bright Outlook)</span></h4><p class="pvoice">“I build, test, and repair the substation relay and control systems that are the outstation in this capture.”</p><p>O*NET tasks: &#x27;Construct, test, maintain, and repair substation relay and control systems&#x27; and &#x27;Inspect and test equipment and circuits.&#x27; This is the hands-on OT role that lives closest to the DNP3 outstation.</p></div></div><div class="persona"><div class="pcode">15-1212.00</div><div class="pbody"><h4>Information Security Analysts <span class="ptag">SME voice / IT-OT bridge (Bright Outlook)</span></h4><p class="pvoice">“I baseline the poll rhythm, then write the detection that fires when a control comes from the wrong source.”</p><p>One of the few O*NET IT-security occupations whose tool list explicitly names SCADA software alongside Wireshark and IDS/IPS — the natural author of the detections in this module.</p></div></div><div class="persona"><div class="pcode">17-2071.00</div><div class="pbody"><h4>Electrical Engineers <span class="ptag">Design authority (Bright Outlook)</span></h4><p class="pvoice">“I specify the RTUs and the point map, and increasingly I&#x27;m asked to require DNP3-SA in procurement.”</p><p>O*NET tasks include &#x27;Develop software to control electrical systems&#x27; and field power-system work; tool list includes SCADA and PLC software. The persona that can bake security controls into system design.</p></div></div><div class="persona"><div class="pcode">15-1299.04</div><div class="pbody"><h4>Penetration Testers <span class="ptag">Adversary emulation (Bright Outlook)</span></h4><p class="pvoice">“I demonstrate frame 27 safely in a lab so the utility funds the fix before an adversary finds it.”</p><p>O*NET tasks: &#x27;Develop and execute tests simulating known cyber threat actor techniques.&#x27; (O*NET has not yet published Knowledge domains for this newer occupation.)</p></div></div><div class="persona"><div class="pcode">25-9031.00</div><div class="pbody"><h4>Instructional Coordinators <span class="ptag">Curriculum author</span></h4><p class="pvoice">“I turned a verified capture into objectives, exercises, and an answer key mapped to real occupations.”</p><p>O*NET tasks: &#x27;Interview subject-matter experts … to develop instructional content&#x27; and &#x27;ensure students are trained with technologically current … processes&#x27; — the persona that assembled this module.</p></div></div></div>
    <h2>What you practice &rarr; who does this work</h2>
    <div class="card">
      <p class="muted">These occupations do packet and detection analysis (or implement the controls) as their actual job — the skills this kit rehearses.</p>
      <table><tr><th>Skill you practice in this kit</th><th>O*NET</th><th>The real work it maps to</th></tr><tr><td>Read the DNP3 layers and function codes, baseline the poll/response rhythm, and differentiate a legitimate control from a spoofed frame by cross-checking IP source against the DNP3 link address — then build and revise the detection that fires on wrong-source or anomalous frames</td><td class="mono">15-1212.00</td><td>Information Security Analysts — monitor networks and analyze traffic (Wireshark/IDS) to detect intrusions</td></tr><tr><td>Safely emulate the command injection (frame 27) and the unseen spoofed-unsolicited-response attack to prove the risk before an adversary does</td><td class="mono">15-1299.04</td><td>Penetration Testers — develop and execute tests simulating known cyber-threat-actor techniques</td></tr><tr><td>Scope network segmentation, IEC 62443 zones/conduits, and an OT-firewall source allow-list around TCP/20000</td><td class="mono">15-1241.00</td><td>Computer Network Architects — design data-communication networks (&#x27;packet analysis software&#x27; is a named O*NET tool)</td></tr></table>
    </div>
    <h2>Context: who this protects</h2>
    <div class="card">
      <p class="muted">These roles operate, maintain, design, or authored the systems under analysis — beneficiaries and design authorities, not skills the learner performs here.</p>
      <table><tr><th>Occupation</th><th>O*NET</th><th>Why they are in the room</th></tr><tr><td><b>Power Distributors and Dispatchers</b></td><td class="mono">51-8012.00</td><td>Operate the substation from the SCADA/EMS master; the spoofed-status attack in the unseen capture is built to deceive them (loss of view). The analysis protects their picture — it does not train them.</td></tr><tr><td><b>Electrical &amp; Electronics Repairers — Powerhouse, Substation, and Relay</b></td><td class="mono">49-2095.00</td><td>Build, test, and maintain the outstation relays/RTUs that are the target device — the asset this analysis defends.</td></tr><tr><td><b>Electrical Engineers</b></td><td class="mono">17-2071.00</td><td>Design authority: specify the RTUs/point map and require DNP3-SA in procurement so the durable fix exists.</td></tr><tr><td><b>Instructional Coordinators</b></td><td class="mono">25-9031.00</td><td>Authored this module from the verified capture — the author&#x27;s own occupation, not a skill the learner practices.</td></tr></table>
    </div>
  </section>

  <section id="refs"><h2>References &amp; sources</h2><div class="card"><ul><li><a href="https://www.dnp.org/Portals/0/AboutUs/DNP3%20Primer%20Rev%20A.pdf" target="_blank" rel="noopener">DNP Users Group — &#x27;A DNP3 Protocol Primer&#x27; (Rev A)</a></li><li><a href="https://standards.ieee.org/standard/1815-2012.html" target="_blank" rel="noopener">IEEE 1815-2012 — DNP3 with Secure Authentication</a></li><li><a href="https://github.com/cisagov/icsnpp-dnp3" target="_blank" rel="noopener">CISA ICSNPP — DNP3 Zeek parser (icsnpp-dnp3)</a></li><li><a href="https://www.cisa.gov/news-events/ics-advisories/icsa-13-291-01b" target="_blank" rel="noopener">CISA ICS Advisory ICSA-13-291-01B — DNP3 Implementation Vulnerability</a></li><li><a href="https://media.kasperskycontenthub.com/wp-content/uploads/sites/43/2016/05/20081514/E-ISAC_SANS_Ukraine_DUC_5.pdf" target="_blank" rel="noopener">E-ISAC / SANS — Analysis of the Cyber Attack on the Ukrainian Power Grid (2016)</a></li><li><a href="https://www.welivesecurity.com/2022/04/12/industroyer2-industroyer-reloaded/" target="_blank" rel="noopener">ESET — Industroyer2: Industroyer reloaded (2022)</a></li><li><a href="https://csrc.nist.gov/pubs/sp/800/82/r3/final" target="_blank" rel="noopener">NIST SP 800-82 Rev. 3 — Guide to Operational Technology (OT) Security</a></li><li><a href="https://attack.mitre.org/matrices/ics/" target="_blank" rel="noopener">MITRE ATT&amp;CK for ICS</a></li><li><a href="https://www.onetonline.org/link/summary/51-8012.00" target="_blank" rel="noopener">O*NET — Power Distributors and Dispatchers 51-8012.00</a></li><li><a href="https://www.onetonline.org/link/summary/15-1212.00" target="_blank" rel="noopener">O*NET — Information Security Analysts 15-1212.00</a></li></ul>
    <p class="foot">Companion module: <a href="mqtt_module.html">MQTT module</a>. All frame numbers, field values, and CRCs verified with tshark and CISA ICSNPP/Zeek. This is a curated teaching capture — synthetic but protocol-valid.</p>
  </div></section>
</main>

<script>
const FRAMES = [{"n": 1, "t": "0.000", "src": "10.20.0.5", "dst": "10.20.0.20", "layer": "TCP", "summary": "52100 → 20000 [SYN]", "plain": "The master opens the TCP connection to the outstation on DNP3's port 20000. DNP3-over-TCP rides an ordinary 3-way handshake.", "fields": [["Dst port", "20000 (DNP3)"], ["Flags", "SYN"]], "teach": "Port 20000 is the fingerprint of DNP3 on a network. Seeing it between an IT-looking host and an OT device is itself worth noting.", "security": null, "filter": "tcp.port==20000 && tcp.flags.syn==1", "hex": ""}, {"n": 4, "t": "0.002", "src": "10.20.0.5", "dst": "10.20.0.20", "layer": "DNP3", "summary": "Read, Class 0123 (integrity poll)", "plain": "The master's integrity poll: 'send me all your Class 1, 2, 3 event data and your Class 0 static data.' This is how a master gets a complete current picture of the outstation.", "fields": [["App function", "READ (0x01)"], ["Objects", "g60 v2,v3,v4,v1 (Class 1/2/3/0) qualifier 0x06 = all"], ["Link dst→src", "10 ← 100"], ["Data-link CRC", "valid"]], "teach": "Group 60 is 'class data' — a shorthand for 'whatever points you have assigned to these classes.' Qualifier 0x06 means 'all objects, no range.' One tiny request pulls the outstation's entire state.", "security": null, "filter": "dnp3.al.func==1", "hex": "0000  05 64 14 c3 0a 00 64 00 1b c0 c0 c0 01 3c 02 06  .d....d......<..\n0010  3c 03 06 3c 04 06 3c 01 06 8a 51                 <..<..<...Q"}, {"n": 6, "t": "0.004", "src": "10.20.0.20", "dst": "10.20.0.5", "layer": "DNP3", "summary": "Response — binary + analog inputs", "plain": "The outstation answers with its current data: four binary inputs (breaker and switch status) and three 32-bit analog inputs (bus voltage and per-phase line currents).", "fields": [["App function", "RESPONSE (0x81)"], ["IIN", "0x0000 (no flags — healthy)"], ["g1v2", "4 binary inputs — pts 0,1 = 1 (closed); pts 2,3 = 0"], ["g30v1", "3 analog inputs = 13245, 452, 6001"]], "teach": "This single response is a slice of the substation's state in bytes: breaker CLOSED, disconnect CLOSED, ground switch OPEN, plus live analog telemetry. The two-byte IIN is the outstation's health flag word; 0x0000 means 'all normal.' Scale caveat: this is a deliberately tiny teaching slice — a real feeder RTU carries hundreds to thousands of points, not seven.", "security": {"level": "info", "note": "Everything here is in cleartext. Anyone capturing this traffic reads the live state of the substation — reconnaissance requires no decryption."}, "filter": "dnp3.al.func==129", "hex": "0000  05 64 27 43 64 00 0a 00 31 44 c0 c0 81 00 00 01  .d'Cd...1D......\n0010  02 00 00 03 81 81 01 01 1e 01 7e df 00 00 02 01  ..........~.....\n0020  bd 33 00 00 01 c4 01 00 00 01 71 17 6f 5a 00 00  .3........q.oZ..\n0030  ff ff                                            .."}, {"n": 8, "t": "2.006", "src": "10.20.0.5", "dst": "10.20.0.20", "layer": "DNP3", "summary": "Read, Class 0 (static poll)", "plain": "Two seconds later the master runs a lighter Class 0 poll — just the current static values, no events.", "fields": [["App function", "READ (0x01)"], ["Objects", "g60 v1 (Class 0) qualifier 0x06"]], "teach": "Masters mix heavy integrity polls with frequent light Class-0 polls to keep the display fresh without flooding slow links. Spotting the polling rhythm helps you baseline 'normal' for an outstation.", "security": null, "filter": "dnp3.al.func==1", "hex": "0000  05 64 0b c3 0a 00 64 00 38 fc c1 c1 01 3c 01 06  .d....d.8....<..\n0010  1e c6                                            .."}, {"n": 10, "t": "2.007", "src": "10.20.0.20", "dst": "10.20.0.5", "layer": "DNP3", "summary": "Response — inputs + counter", "plain": "The outstation returns updated binary and analog values plus a 32-bit counter (e.g., an accumulated energy/pulse count of 148213).", "fields": [["App function", "RESPONSE (0x81)"], ["g1v2", "4 binary inputs"], ["g30v1", "3 analog inputs = 13240, 455, 6000"], ["g20v1", "counter = 148213"]], "teach": "Counters (group 20) accumulate — think kWh or pulse totals. Analog values drift slightly between polls (452→455), which is exactly what live instrumentation looks like.", "security": null, "filter": "dnp3.al.func==129", "hex": "0000  05 64 31 43 64 00 0a 00 29 57 c1 c1 81 00 00 01  .d1Cd...)W......\n0010  02 00 00 03 81 81 01 01 1e 01 ea fc 00 00 02 01  ................\n0020  b8 33 00 00 01 c7 01 00 00 01 70 17 77 98 00 00  .3........p.w...\n0030  14 01 00 00 00 01 f5 42 02 00 27 73              .......B..'s"}, {"n": 12, "t": "5.509", "src": "10.20.0.20", "dst": "10.20.0.5", "layer": "DNP3", "summary": "Unsolicited Response — binary input event", "plain": "Without being polled, the outstation reports a change: a breaker auxiliary contact opened (binary input event, point 0 → 0). This is DNP3 'report-by-exception.'", "fields": [["App function", "UNSOLICITED RESPONSE (0x82)"], ["App control", "UNS + CON set (confirmation requested)"], ["IIN", "0x0200 — Class 1 data available"], ["g2v1", "binary input event, point 0 = 0"]], "teach": "Unsolicited responses are how operators learn about a trip within milliseconds instead of at the next poll. The UNS bit in the application control octet is what distinguishes an event report from a polled response.", "security": {"level": "info", "note": "Because responses carry no authentication, a spoofed unsolicited response could feed an operator false status (MITRE ATT&CK for ICS T0856, Spoof Reporting Message). Nothing in the frame proves it came from the real outstation."}, "filter": "dnp3.al.func==130", "hex": "0000  05 64 10 43 64 00 0a 00 4c 13 c2 f2 82 02 00 02  .d.Cd...L.......\n0010  01 17 01 00 01 85 42                             ......B"}, {"n": 14, "t": "5.510", "src": "10.20.0.5", "dst": "10.20.0.20", "layer": "DNP3", "summary": "Confirm", "plain": "The master acknowledges the event at the application layer with a CONFIRM, so the outstation knows the event was received and can clear it from its buffer.", "fields": [["App function", "CONFIRM (0x00)"], ["App control", "UNS set, matching sequence"]], "teach": "DNP3 has confirmations at both the link and application layers. Application confirms make report-by-exception reliable over lossy links — events aren't dropped silently.", "security": null, "filter": "dnp3.al.func==0", "hex": "0000  05 64 08 c3 0a 00 64 00 68 6f c2 d2 00 8e 61     .d....d.ho....a"}, {"n": 16, "t": "8.012", "src": "10.20.0.5", "dst": "10.20.0.20", "layer": "DNP3", "summary": "SELECT — CROB close breaker", "plain": "The operator initiates a supervised control: SELECT the feeder breaker's Control Relay Output Block (CROB) with a Close / Pulse-On command. SELECT arms but does not fire.", "fields": [["App function", "SELECT (0x03)"], ["Object", "g12v1 CROB, point 0"], ["Control code", "0x41 — Close, Pulse On"], ["On-time", "1000 ms"]], "teach": "The CROB is the single most security-relevant object in DNP3: it is a command that moves physical equipment. Group 12, variation 1, point index = which relay/breaker. (A 1000 ms pulse is on the long side for a trip/close coil — the breaker's own 52a/52b auxiliary contacts interrupt the coil within a few cycles, and utilities typically set output pulses well under a second.)", "security": {"level": "warn", "note": "This is a legitimate control from the real master — but the outstation accepts it purely on the basis of link/source addressing, which is trivially spoofable. Hold this thought for frame 27."}, "filter": "dnp3.al.func==3", "hex": "0000  05 64 18 c3 0a 00 64 00 a9 17 c3 c3 03 0c 01 17  .d....d.........\n0010  01 00 41 01 e8 03 00 00 00 00 aa 94 00 00 00 ff  ..A.............\n0020  ff                                               ."}, {"n": 18, "t": "8.014", "src": "10.20.0.20", "dst": "10.20.0.5", "layer": "DNP3", "summary": "Response — select echo (Success)", "plain": "The outstation echoes the CROB back with a status of Success, confirming it is armed and ready to operate the selected point.", "fields": [["App function", "RESPONSE (0x81)"], ["Echoed CROB", "Close, Pulse On, point 0"], ["Status", "Success (0)"]], "teach": "The echo lets the master verify the outstation understood exactly the point and action requested before it commits. A mismatch here would abort the control.", "security": null, "filter": "dnp3.al.func==129", "hex": "0000  05 64 1a 43 64 00 0a 00 27 af c3 c3 81 00 00 0c  .d.Cd...'.......\n0010  01 17 01 00 41 01 e8 03 00 00 61 6f 00 00 00 00  ....A.....ao....\n0020  00 ff ff                                         ..."}, {"n": 20, "t": "8.015", "src": "10.20.0.5", "dst": "10.20.0.20", "layer": "DNP3", "summary": "OPERATE — execute the close", "plain": "The master sends OPERATE for the same CROB. This is the command that actually closes the breaker.", "fields": [["App function", "OPERATE (0x04)"], ["Object", "g12v1 CROB, point 0, Close/Pulse On"]], "teach": "SELECT-before-OPERATE is DNP3's safety interlock: two matching messages are required to move equipment, reducing the chance a single corrupted or stray frame throws a breaker. Note this is a **safety and robustness** interlock, not authentication — a forger who can send a DIRECT OPERATE can just as easily send a SELECT and then a matching OPERATE.", "security": null, "filter": "dnp3.al.func==4", "hex": "0000  05 64 18 c3 0a 00 64 00 a9 17 c4 c4 04 0c 01 17  .d....d.........\n0010  01 00 41 01 e8 03 00 00 00 00 96 c6 00 00 00 ff  ..A.............\n0020  ff                                               ."}, {"n": 22, "t": "8.017", "src": "10.20.0.20", "dst": "10.20.0.5", "layer": "DNP3", "summary": "Response — operate echo (Success)", "plain": "The outstation confirms the operation succeeded — the breaker is now closed. The supervised control sequence is complete.", "fields": [["App function", "RESPONSE (0x81)"], ["Status", "Success (0)"]], "teach": "Frames 16–22 are the full, correct control lifecycle: SELECT → echo → OPERATE → echo. Memorize this shape; deviations from it (an OPERATE with no preceding SELECT, or a control from an unexpected source) are red flags.", "security": null, "filter": "dnp3.al.func==129", "hex": "0000  05 64 1a 43 64 00 0a 00 27 af c4 c4 81 00 00 0c  .d.Cd...'.......\n0010  01 17 01 00 41 01 e8 03 00 00 8d 85 00 00 00 00  ....A...........\n0020  00 ff ff                                         ..."}, {"n": 27, "t": "12.021", "src": "10.20.0.66", "dst": "10.20.0.20", "layer": "DNP3", "summary": "⚠ Direct Operate — CROB TRIP (rogue host)", "anomaly": true, "plain": "A different host (10.20.0.66) — not the master — opens its own session and issues a DIRECT OPERATE that TRIPS (opens) the breaker in one step, with no SELECT and no authorization. It spoofs the master's DNP3 link address (100).", "fields": [["Source IP", "10.20.0.66 (NOT the master 10.20.0.5)"], ["App function", "DIRECT OPERATE (0x05)"], ["Object", "g12v1 CROB — Trip, Pulse On"], ["Spoofed link src", "100 (the master's address)"]], "teach": "This is the module's centerpiece. Nothing in DNP3 lets the outstation tell this apart from a real command. The only 'identity' is a 16-bit link address the attacker simply wrote into the frame.", "security": {"level": "critical", "note": "Unauthorized command injection — MITRE ATT&CK for ICS T0855. The teaching point is narrow and real: the outstation performs no origin check, so an unauthenticated frame is obeyed. Resist over-claiming the analogies — the 2007 Aurora test destroyed a generator by re-CLOSING it out of synchronism (a mechanical-torque attack that sync-check (25) relays defend against), not by a feeder trip; and Ukraine 2015 was hands-on-keyboard operation of the utility's own HMIs via stolen credentials, with Industroyer using IEC-101/104, IEC 61850, and OPC — not DNP3. Fix: DNP3-SA, source allow-listing, segmentation."}, "filter": "dnp3.al.func==5", "hex": "0000  05 64 18 c3 0a 00 64 00 a9 17 c0 c0 05 0c 01 17  .d....d.........\n0010  01 00 81 01 e8 03 00 00 00 00 e3 e8 00 00 00 ff  ................\n0020  ff                                               ."}, {"n": 29, "t": "12.022", "src": "10.20.0.20", "dst": "10.20.0.66", "layer": "DNP3", "summary": "⚠ Response — Success (breaker tripped)", "anomaly": true, "plain": "The outstation obeys the rogue command and returns Success. The breaker is now open — an unplanned outage — caused by a host that never authenticated.", "fields": [["App function", "RESPONSE (0x81)"], ["Status", "Success (0)"], ["Reply to", "10.20.0.66"]], "teach": "The outstation politely reports success to the attacker. In CISA's ICSNPP dnp3_control.log this appears as a DIRECT_OPERATE / Trip / Success line from source 10.20.0.66 — a detection you can build on.", "security": {"level": "critical", "note": "Detection nuance: the obvious rule — alarm when a control's source IP isn't the master — fires here only because the attacker kept his real IP (10.20.0.66) while forging just the DNP3 link address. A smarter attacker spoofs the master's IP or hijacks its TCP session and evades it. See 'Detection under adversarial and operational reality' below for the invariant-based rule that survives."}, "filter": "dnp3.al.func==129 && ip.dst==10.20.0.66", "hex": "0000  05 64 1a 43 64 00 0a 00 27 af c0 c0 81 00 00 0c  .d.Cd...'.......\n0010  01 17 01 00 81 01 e8 03 00 00 23 b4 00 00 00 00  ..........#.....\n0020  00 ff ff                                         ..."}, {"n": 31, "t": "13.524", "src": "10.20.0.66", "dst": "10.20.0.20", "layer": "DNP3", "summary": "⚠ Cold Restart (rogue host)", "anomaly": true, "plain": "The rogue host follows up with a COLD RESTART — commanding the outstation to fully reboot, dropping its monitoring and control of the substation while it restarts.", "fields": [["Source IP", "10.20.0.66"], ["App function", "COLD RESTART (0x0D)"]], "teach": "A restart is a denial-of-availability weapon in OT: while the RTU reboots, operators are blind and cannot control the site. No credentials were needed.", "security": {"level": "critical", "note": "Denial of Service against a control device — MITRE ATT&CK for ICS T0814. Function-code filtering at an OT firewall (block COLD RESTART from anything but the master) and DNP3-SA both mitigate this."}, "filter": "dnp3.al.func==13", "hex": "0000  05 64 08 c3 0a 00 64 00 68 6f c1 c1 0d 6a 34     .d....d.ho...j4"}, {"n": 33, "t": "13.526", "src": "10.20.0.20", "dst": "10.20.0.66", "layer": "DNP3", "summary": "⚠ Response — Device Restart (IIN set)", "anomaly": true, "plain": "The outstation acknowledges the restart. Its Internal Indications now show the Device Restart bit set, and it returns a time-delay object indicating how long it will be unavailable.", "fields": [["App function", "RESPONSE (0x81)"], ["IIN", "0x8000 — Device Restart set"], ["g52v2", "time delay = 30000 ms"]], "teach": "IIN bit 1.7 (Device Restart) is how an outstation tells a master 'I just rebooted — re-initialize me.' Seeing it unexpectedly, or triggered from a non-master source, is a strong incident signal.", "security": {"level": "warn", "note": "The restart IIN flag is a free tripwire: a master (or monitoring tool) that sees an unexpected Device Restart should investigate why the outstation rebooted."}, "filter": "dnp3.al.iin.rst==1", "hex": "0000  05 64 10 43 64 00 0a 00 4c 13 c1 c1 81 80 00 34  .d.Cd...L......4\n0010  02 07 01 30 75 c3 cc                             ...0u.."}];
const SEV = {"info":"#2563eb","warn":"#b45309","critical":"#dc2626"};
const SEVL = {"info":"NOTE","warn":"CAUTION","critical":"CRITICAL"};
function dotColor(f){ if(f.anomaly) return "#dc2626"; if(f.security) return SEV[f.security.level]||"#94a3b8"; return "#94a3b8"; }
function esc(s){return (s||"").replace(/[&<>"]/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[c]));}

let sel = 0;
const flist = document.getElementById('flist');
function sevToken(f){
  if(f.anomaly) return {t:"CRIT", cls:"crit"};
  if(f.security) return ({info:{t:"NOTE",cls:"note"},warn:{t:"CAUTION",cls:"caution"},critical:{t:"CRIT",cls:"crit"}})[f.security.level] || {t:"OK",cls:"norm"};
  return {t:"OK", cls:"norm"};
}
function buildList(){
  const only = document.getElementById('anomOnly').checked;
  flist.innerHTML='';
  FRAMES.forEach((f,i)=>{
    if(only && !f.anomaly) return;
    const tok = sevToken(f);
    const row = document.createElement('div');
    row.className = 'frow'+(i===sel?' sel':'')+(f.anomaly?' anom':'');
    row.id = 'frow-'+i; row.dataset.i = i;
    row.setAttribute('role','option');
    row.setAttribute('aria-selected', i===sel ? 'true':'false');
    row.tabIndex = (i===sel ? 0 : -1);
    row.setAttribute('aria-label', `Frame ${f.n}, ${f.src} to ${f.dst}, ${f.layer}. ${f.anomaly?'Anomaly. ':''}Severity ${tok.t}. ${(f.summary||'').replace(/^⚠\s*/,'')}`);
    row.innerHTML = `<span class="fn">${f.n}</span>`+
      `<span class="dot" style="background:${dotColor(f)}" aria-hidden="true"></span>`+
      `<span class="sevtag sev-${tok.cls}">${tok.t}</span>`+
      `<span class="fsum">${esc(f.summary)}</span>`;
    row.addEventListener('click', ()=>selectRow(i,true));
    flist.appendChild(row);
  });
}
function selectRow(i, focus){ sel=i; render(); const row=document.getElementById('frow-'+i); if(row&&focus) row.focus(); }
function render(){
  document.querySelectorAll('.frow').forEach(r=>{const on=(+r.dataset.i===sel);r.classList.toggle('sel',on);r.setAttribute('aria-selected',on?'true':'false');r.tabIndex=on?0:-1;});
  const rr=document.querySelector('.frow.sel'); if(rr) rr.scrollIntoView({block:'nearest'});
  const f = FRAMES[sel];
  const kv = (f.fields||[]).map(x=>`<tr><td>${esc(x[0])}</td><td>${esc(x[1])}</td></tr>`).join('');
  let sec='';
  if(f.security){const c=SEV[f.security.level];sec=`<div class="callout" style="border-color:${c};background:${c}12">
     <b style="color:${c}">${SEVL[f.security.level]}.</b> ${esc(f.security.note)}</div>`;}
  const anom = f.anomaly?` <span class="xbadge">ANOMALY</span>`:'';
  const hex = f.hex?`<h4>Application-layer bytes</h4><div class="hex">${esc(f.hex)}</div>`:'';
  document.getElementById('detail').innerHTML = `
    <h3>Frame ${f.n} &nbsp;<span style="font-weight:400;color:#64748b">t=${f.t}s · ${esc(f.layer)}</span>${anom}</h3>
    <div class="pathline">${esc(f.src)} &nbsp;→&nbsp; ${esc(f.dst)} &nbsp;·&nbsp; ${esc(f.summary)}</div>
    <p>${esc(f.plain)}</p>
    <table class="kv">${kv}</table>
    <div class="teach"><b>Why it matters.</b> ${esc(f.teach)}</div>
    ${sec}
    <div class="filterbar"><code>${esc(f.filter)}</code>
      <button class="copy" onclick="cp(this,'${esc(f.filter).replace(/'/g,"\\'")}')">Copy filter</button></div>
    ${hex}`;
}
function cp(btn,txt){ const t=btn.textContent;
  navigator.clipboard&&navigator.clipboard.writeText(txt).then(()=>{btn.textContent='Copied ✓';setTimeout(()=>btn.textContent=t,1200);},()=>{btn.textContent='Copy manually';});
}
document.getElementById('anomOnly').onchange=()=>{sel=0;buildList();render();};
// tabs
function show(t){
  document.querySelectorAll('nav button').forEach(b=>b.classList.toggle('on',b.dataset.t===t));
  document.querySelectorAll('main section').forEach(s=>s.classList.toggle('on',s.id===t));
  window.scrollTo({top:0,behavior:'instant'});
}
document.querySelectorAll('nav button').forEach(b=>b.onclick=()=>show(b.dataset.t));
document.querySelectorAll('.gotab').forEach(a=>a.onclick=ev=>{ev.preventDefault();show(a.dataset.t);});
// frame links from security section
document.querySelectorAll('.framelink').forEach(a=>a.onclick=ev=>{ev.preventDefault();
  const n=+a.dataset.f; const i=FRAMES.findIndex(x=>x.n===n); if(i>=0){document.getElementById('anomOnly').checked=false;sel=i;buildList();render();show('explorer');}
});
flist.addEventListener('keydown', ev=>{
  const vis = [...flist.querySelectorAll('.frow')].map(r=>+r.dataset.i);
  const pos = vis.indexOf(sel);
  if(ev.key==='ArrowDown'){ev.preventDefault(); if(pos<vis.length-1) selectRow(vis[pos+1],true);}
  else if(ev.key==='ArrowUp'){ev.preventDefault(); if(pos>0) selectRow(vis[pos-1],true);}
  else if(ev.key==='Home'){ev.preventDefault(); selectRow(vis[0],true);}
  else if(ev.key==='End'){ev.preventDefault(); selectRow(vis[vis.length-1],true);}
  else if(ev.key==='Enter'||ev.key===' '){ev.preventDefault(); selectRow(sel,true);}
});
buildList(); render();
</script>
</body></html>